# Key Facts & Reference

The shared fact base every group can cite during negotiations. Role cards contain additional confidential information.

**Reliability flags — read this first.** This sheet works like a real evidence base, which means it is not clean:

- **[CONFLICTING]** — credible sources disagree; both figures are quotable
- **[INDUSTRY SOURCE]** — self-reported by companies or commissioned by them; not independently audited
- **[NGO SOURCE]** — modeled by an advocacy organization; methodology disclosed, not company-confirmed
- **[PROJECTION]** — a forecast, not a measurement

Unflagged figures are independently verified. Quoting a flagged figure is legitimate — but expect to be challenged on it, and challenge others when they lean on one.

---

## 1. Project Aurora at a Glance

| Parameter | Figure |
|---|---|
| Phase 1 | 120 MW IT load, ~€1.2 bn investment, 2-year build, ~800 construction workers |
| Phase 2 | Option to 450 MW total — unconfirmed by NimbusData [CONFLICTING with rumors of more] |
| Site | 55 ha, zoned industrial 15 years ago; 40 ha under option, 15 ha owned by two farming families |
| Land price offered | €45/m² — local SMEs in the same zone paid €70/m² |
| Electricity, Phase 1 | up to 1.0 TWh/yr ≈ 250,000 households ≈ 29% of the region's 3.5 TWh |
| Grid headroom | 150 MW absorbable without reinforcement (Grid Operator, published); beyond that: new 220-kV line, ~€180 M, 6–8 years |
| Water permit as filed | up to 600,000 m³/yr from the Verla; discharge capped at 28 °C — river's summer ecological guideline: 26 °C |
| Farmers' senior water rights | 450,000 m³/yr (irrigation association) |
| Closed-loop alternative | ~80,000 m³/yr, +€60 M capex, slightly worse PUE |
| Jobs announced | "up to 150 permanent" + ~800 construction [INDUSTRY SOURCE — composition undisclosed] |
| Design efficiency promised | PUE ≤ 1.15; "≥80% of consumption from newly built renewables" via PPAs [INDUSTRY SOURCE] |
| Municipal revenue | Property tax ~€1.2 M/yr; payroll-linked local tax ~€90–250 k/yr depending on the real job count |
| District heating | Stadtwerke network: 2,800 households, gas-fired, edge 3.2 km from site; upgrade ~€35 M; waste heat could cover ~60% of demand |
| Legal baseline | No environmental impact assessment required — data centers are not an EIA category in national law (large wind turbines are) |

---

## 2. The European Context

| Fact | Figure | Source type |
|---|---|---|
| Data centers' share of electricity, Ireland | 23% (2025); was 5% in 2015 | Government statistics |
| Data centers' share of electricity, EU average | ~3% | IEA |
| Grid-connection queues in the five big European hubs | 7–10 years (vs. 18–24 months to build a campus) | Independent analysis |
| Global data center electricity | 460 TWh (2024) → >1,000 TWh by 2030 [PROJECTION]; measured growth 2025: +17% | IEA |
| Forecast spread for 2030 demand growth | +50% to +165% — within a single forecaster's own range | [INDUSTRY SOURCE] |
| History lesson | The 1999 claim that IT would soon consume half of US electricity was wrong ~25×; actual share two decades later: 1–2% | Peer-reviewed corrective |
| 2025 cancellation wave | 25 projects cancelled (vs. 6 in 2024); $64 bn+ blocked or delayed; water cited in >40% of contested projects | Single tracking source |

**How to read this:** the crisis is real *and* geographically concentrated. Ireland's numbers are government-verified; the EU-wide average is unremarkable. Both sides of that sentence are quotable.

## 3. Efficiency and Climate Claims

| Fact | Figure | Source type |
|---|---|---|
| PUE, industry average | ~1.55 — stagnant for six years | Independent survey |
| PUE, hyperscalers | 1.09–1.15 [INDUSTRY SOURCE for exact values; the gap to the average is independently confirmed] | Mixed |
| Water-use intensity (WUE) | Industry ~1.9 L/kWh; best fleet self-reports as low as 0.27 L/kWh [INDUSTRY SOURCE] | Mixed |
| Hyperscaler emissions, latest reported year | Rising at all three majors: +16% to +25%, driven by AI build-out | Companies' own disclosures |
| "100% renewable" claims | Annual matching + certificates can coexist with fossil grid power and diesel backup; hourly ("24/7") matching is the stricter standard few commit to | Established distinction |
| One typical AI chatbot query | ~0.2–0.4 Wh — but agentic AI workloads chain hundreds of calls per task; per-query framing is becoming obsolete [CONFLICTING methods] | Mixed |
| Efficiency trend vs. totals | Hardware efficiency +34–40%/yr, yet total consumption keeps rising — cheaper computation historically drives *more* use (Jevons paradox) | Peer-reviewed |

## 4. Water — What Happened Elsewhere

| Case | What happened |
|---|---|
| Middenmeer (NL) | A hyperscale site consumed 84 M liters of drinking water in drought-year 2021 — 4–7× the projected 12–20 M L/yr [CONFLICTING gross vs. net; partly one-off construction use] |
| Aragón (ES) | Licensed 755,720 m³/yr; the operator requested a 48% increase in 2024 — independently documented; campaign "Your Cloud Is Drying My River" |
| Santiago de Chile | An environmental court temporarily revoked a project's authorization over aquifer concerns; the company paused and redesigned the cooling system |
| Global siting pattern | More than two-thirds of data centers built since 2022 are in water-stressed regions | 

Modern closed-loop designs cut water use by an order of magnitude — the criticism is solid for specific water-stressed places and specific designs, overgeneralized as a claim about the category.

## 5. Jobs and Fiscal Effects

| Fact | Figure | Source type |
|---|---|---|
| Permanent operations staffing at hyperscale | 0.2–0.3 FTE per MW → 25–40 direct jobs for a 120 MW campus | Independent benchmark |
| Construction workforce | ~850 workers over ~18 months per 100 MW | Secondary synthesis |
| Independent county-level study (~770 facilities) | +4–5% total private employment over 5–6 years — real, higher-skill, and modest; industry impact reports overstate ~3× | Peer-adjacent independent study |
| Zeewolde (NL) jobs-per-hectare | 2.5 jobs/ha promised vs. ~7 jobs/ha at comparable sites — the single most damaging number in that debate | Documented |
| US contrast: Loudoun County (Virginia) | $684.8 M/yr in data-center equipment tax ≈ 38% of the county budget — **no EU analogue exists**; EU municipalities cannot tax server equipment | Press-sourced, county-confirmed order of magnitude |
| EU municipal bottom line | No independently audited net-fiscal study of a European host municipality exists — the honest position is "positive, modest, and unproven" | Evidence gap |

## 6. Waste Heat

| Fact | Figure |
|---|---|
| Physics | Air-cooled campuses reject heat at 30–40 °C; legacy district heating needs 70–80 °C → heat pumps required |
| Economics | Pipeline economics deteriorate sharply beyond ~3–4 km to an existing network (Falkenberg: 3.2 km) |
| Delivered, not promised | Dublin/Tallaght: 92% of a university campus's heat from a data center; Espoo (FI): ~250,000 residents, ~40% of district-heat demand; Odense (DK): operational at scale |
| Why the successes worked | Pre-existing utility-owned networks and a utility that *wanted* decarbonized heat — the heat pump and network investment was the utility's business case, not a developer gift |
| The failure pattern | Heat offered "free at the fence," nobody funds pipes and heat pumps, offer dies (the Zeewolde lesson) |
| EU law | Facilities >1 MW must perform a waste-heat cost-benefit analysis and use the heat unless infeasible — an *analysis* obligation, not a *funding* obligation |

## 7. Reference Cases in One Table

| Case | Outcome | The deciding mechanism |
|---|---|---|
| Kronstorf (AT) | Pending, under construction amid protest | 18-year-old dormant zoning; no EIA required; water as flashpoint |
| Dublin/Ireland | De-facto connection moratorium 2022–2025, exited via conditions | Regulator required on-site generation, 80% newly built renewables, disclosure |
| Zeewolde (NL) | **Cancelled** | Political cascade: national land lever + council election flip + developer exit |
| Frankfurt (DE) | Expanding under statutory steering | City planning guidelines + national efficiency law (PUE ceilings, waste-heat quota) |
| Odense / Espoo (DK/FI) | Built and celebrated | Waste heat delivered at scale through existing utility networks |
| Prince William County (US) | **Collapsed** | Procedural litigation (defective public notice) + investor withdrawal |
| Aragón (ES) | Expanding, contested | Fast-track status vs. documented water-increase requests; no moratorium |

No project in this record was stopped by a referendum. They were stopped by elections, courts, land control, and connection policy — and saved by conditions.

---

## Glossary

- **Hyperscaler** — one of the handful of global cloud/AI companies (think Google, Amazon, Microsoft, Meta) operating data centers at 100+ MW scale
- **PUE** (Power Usage Effectiveness) — total facility energy ÷ IT energy; 1.0 is perfect, industry average ~1.55, best campuses ~1.1
- **WUE** (Water Usage Effectiveness) — liters of water per kWh of IT energy
- **Closed-loop cooling** — recirculating liquid cooling; near-zero water consumption, higher capex
- **District heating** — a network distributing heat to buildings from central sources; the precondition for waste-heat reuse
- **PPA** (Power Purchase Agreement) — long-term contract to buy electricity from (often new) renewable plants; "additionality" asks whether the contract caused new capacity to be built
- **24/7 matching** — matching consumption with carbon-free power every hour on the local grid, vs. the looser annual matching behind most "100% renewable" claims
- **EIA** — environmental impact assessment, with formal public participation
- **BATNA** — best alternative to a negotiated agreement; your walk-away option
- **ZOPA** — zone of possible agreement; where a deal is possible at all
